    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall N2A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F4 Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin N2A,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M NE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F4 Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin S1A,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S1A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M S2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F4 Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin S2A,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S2A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M SE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall C,                !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall C,                !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceiling C,              !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Floor C,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Floor C,                !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F4 Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 WWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor SWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin SWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NIWall SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EIWALL SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 WWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor NWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin NWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SIWall NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EIWALL NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor SEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin SEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NIWall SEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor NEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin NEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SIWall NEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NWall N1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor N1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin N1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SIWall N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EIWALL N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NWall N2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor N2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin N2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SIWall N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EIWALL N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor S1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin S1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SWall S1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NIWall S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EIWALL S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 GFloor S2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceilin S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceilin S2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 SWall S2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 NIWall S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EIWALL S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F6 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F6 SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 WWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 EWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F6 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Ceiling C,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F6 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Floor C,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F6 Floor C,               !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F6 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Ceiling C,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 WWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor SWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin SWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NIWall SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EIWALL SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 WWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor NWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin NWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SIWall NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EIWALL NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor SEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin SEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NIWall SEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor NEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin NEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SIWall NEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NWall N1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor N1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin N1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SIWall N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EIWALL N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NWall N2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor N2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin N2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SIWall N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EIWALL N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor S1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin S1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SWall S1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NIWall S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EIWALL S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 GFloor S2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceilin S2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 SWall S2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 NIWall S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EIWALL S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F7 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F7 SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 WWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 EWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F7 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Ceiling C,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F7 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Floor C,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F7 Floor C,               !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F7 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F6 Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 WWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor SWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin SWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NIWall SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EIWALL SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 WWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor NWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin NWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SIWall NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EIWALL NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor SEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin SEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NIWall SEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor NEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin NEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SIWall NEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NWall N1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor N1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin N1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SIWall N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EIWALL N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NWall N2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor N2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin N2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SIWall N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EIWALL N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor S1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin S1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SWall S1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NIWall S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EIWALL S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 GFloor S2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceilin S2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 SWall S2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 NIWall S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EIWALL S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F8 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F8 SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 WWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 EWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F8 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Ceiling C,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F8 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Floor C,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8 Floor C,               !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F8 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F7 Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 WWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor SWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin SWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SWall SWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NIWall SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EIWALL SWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 SW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 WWall NWA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor NWA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin NWA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SIWall NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EIWALL NWA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 NW Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor SEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin SEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SWall SEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NIWall SEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 SE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EWall NEA,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor NEA,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin NEA,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SIWall NEA,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 NE Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NWall N1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor N1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin N1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SIWall N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EIWALL N1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 N1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NWall N2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor N2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin N2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SIWall N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EIWALL N2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 N2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor S1A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin S1A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SWall S1A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NIWall S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EIWALL S1A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 S1 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 GFloor S2A,            !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceilin S2A,            !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t GFloor S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 SWall S2A,             !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 NIWall S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 Corridor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EIWALL S2A,            !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    F9 S2 Apartment,          !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    F9 SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 WWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 EWall C,               !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    F9 Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Ceiling C,             !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    F9 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Floor C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9 Floor C,               !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    F9 Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8 Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall SWA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SWA,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SWA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T S1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NWA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall NWA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NWA,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T N1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall SEA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SEA,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SEA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NEA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall NEA,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NEA,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N1A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N1A,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T N2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N2A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N2A,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T NE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S1A,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S1A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T S2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S2A,               !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S2A,              !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T SE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall C,                !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall C,                !- Name
    Wall,                     !- Surface Type
    res_ext_wall,             !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof C,                 !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Floor C,                !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F9 Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow11,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow12,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow3,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow2,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow6,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow5,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow9,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow10,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow4,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow8,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow7,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow11,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow12,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow3,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow2,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow6,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow5,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow9,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow10,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow4,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow8,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow7,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
