    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window1,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 SWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window11,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 SWall S1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window12,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 SWall S2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window3,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 SWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window2,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 WWall SWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window6,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 WWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window5,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 NWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window9,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 NWall N1A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window10,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 NWall N2A,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window4,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 NWall NWA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window8,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 EWall SEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window7,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 EWall NEA,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow11,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow12,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow3,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.4476,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    1.4476,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    10.133380019685,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    10.133380019685,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow2,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow6,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.785679133858268,        !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.785679133858268,        !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow5,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow9,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow10,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow4,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    1.81422244094488,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    1.81422244094488,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow8,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow7,                 !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    T EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0.9539,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    6.81432086614173,         !- Vertex 3 Ycoordinate
    0.9539,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    6.81432086614173,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow13,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g WWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F2 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F3Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F3 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F4Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F4 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow13,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m WWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow14,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    m EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F6Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F6 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F7Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F7 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F8Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F8 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window13,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 WWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F9Window14,               !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    F9 EWall C,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow13,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    t WWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow14,                !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    t EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ENTRANCE DOOR,            !- Name
    Window,                   !- Surface Type
    ResWindow_U__SHGC_0.37,    !- Construction Name
    g EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.0508,                   !- Vertex 1 Ycoordinate
    2.1335,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.0508,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6255,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6255,                   !- Vertex 4 Ycoordinate
    2.1335;                   !- Vertex 4 Zcoordinate

InternalMass,
    G SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G SW Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    G NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G NW Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    Office_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Office,                   !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    G NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G NE Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    G N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G N1 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    G N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G N2 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    G S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G S1 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    G S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    G S2 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    F2 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F2 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F2 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F3 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F3 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F4 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F4 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M SW Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M NW Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M SE Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M NE Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M N1 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M N2 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M S1 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    M S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    M S2 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F6 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F6 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F7 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F7 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F8 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F8 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 SW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 NW Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 SE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 NE Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 N1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 N2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 S1 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    F9 S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    F9 S2 Apartment,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    176.4981;                 !- Surface Area

InternalMass,
    T SW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T SW Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T NW Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T NW Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T SE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T SE Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T NE Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T NE Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T N1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T N1 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T N2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T N2 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T S1 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T S1 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

InternalMass,
    T S2 Apartment_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    T S2 Apartment,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    88.2492727;               !- Surface Area

People,
    G SW Apartment People,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    G NW Apartment People,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    Office People,            !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    OCC_OFF_w_SB_SCH,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    G NE Apartment People,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    G N1 Apartment People,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    G N2 Apartment People,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    G S1 Apartment People,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    G S2 Apartment People,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 SW Apartment People,    !- Name
    F2 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 NW Apartment People,    !- Name
    F2 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 SE Apartment People,    !- Name
    F2 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 NE Apartment People,    !- Name
    F2 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 N1 Apartment People,    !- Name
    F2 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 N2 Apartment People,    !- Name
    F2 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 S1 Apartment People,    !- Name
    F2 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F2 S2 Apartment People,    !- Name
    F2 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 SW Apartment People,    !- Name
    F3 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 NW Apartment People,    !- Name
    F3 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 SE Apartment People,    !- Name
    F3 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 NE Apartment People,    !- Name
    F3 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 N1 Apartment People,    !- Name
    F3 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 N2 Apartment People,    !- Name
    F3 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 S1 Apartment People,    !- Name
    F3 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F3 S2 Apartment People,    !- Name
    F3 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 SW Apartment People,    !- Name
    F4 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 NW Apartment People,    !- Name
    F4 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 SE Apartment People,    !- Name
    F4 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 NE Apartment People,    !- Name
    F4 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 N1 Apartment People,    !- Name
    F4 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 N2 Apartment People,    !- Name
    F4 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 S1 Apartment People,    !- Name
    F4 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F4 S2 Apartment People,    !- Name
    F4 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M SW Apartment People,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M NW Apartment People,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M SE Apartment People,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M NE Apartment People,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M N1 Apartment People,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M N2 Apartment People,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M S1 Apartment People,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    M S2 Apartment People,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 SW Apartment People,    !- Name
    F6 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 NW Apartment People,    !- Name
    F6 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 SE Apartment People,    !- Name
    F6 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 NE Apartment People,    !- Name
    F6 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 N1 Apartment People,    !- Name
    F6 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 N2 Apartment People,    !- Name
    F6 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 S1 Apartment People,    !- Name
    F6 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F6 S2 Apartment People,    !- Name
    F6 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 SW Apartment People,    !- Name
    F7 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 NW Apartment People,    !- Name
    F7 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 SE Apartment People,    !- Name
    F7 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 NE Apartment People,    !- Name
    F7 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 N1 Apartment People,    !- Name
    F7 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 N2 Apartment People,    !- Name
    F7 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 S1 Apartment People,    !- Name
    F7 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F7 S2 Apartment People,    !- Name
    F7 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 SW Apartment People,    !- Name
    F8 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 NW Apartment People,    !- Name
    F8 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 SE Apartment People,    !- Name
    F8 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 NE Apartment People,    !- Name
    F8 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 N1 Apartment People,    !- Name
    F8 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 N2 Apartment People,    !- Name
    F8 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 S1 Apartment People,    !- Name
    F8 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F8 S2 Apartment People,    !- Name
    F8 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 SW Apartment People,    !- Name
    F9 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 NW Apartment People,    !- Name
    F9 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 SE Apartment People,    !- Name
    F9 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 NE Apartment People,    !- Name
    F9 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 N1 Apartment People,    !- Name
    F9 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 N2 Apartment People,    !- Name
    F9 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 S1 Apartment People,    !- Name
    F9 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    F9 S2 Apartment People,    !- Name
    F9 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T SW Apartment People,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T NW Apartment People,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T SE Apartment People,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T NE Apartment People,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T N1 Apartment People,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T N2 Apartment People,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T S1 Apartment People,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

People,
    T S2 Apartment People,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    Activity Schedule;        !- Activity Level Schedule Name

Lights,
    G SW Apartment_Lights_hardwired,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NW Apartment_Lights_hardwired,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office_Lights_hardwired,    !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    LTG_OFF_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.965293709,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NE Apartment_Lights_hardwired,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N1 Apartment_Lights_hardwired,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N2 Apartment_Lights_hardwired,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S1 Apartment_Lights_hardwired,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S2 Apartment_Lights_hardwired,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G Corridor_Lights_hardwired,    !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 SW Apartment_Lights_hardwired,    !- Name
    F2 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 NW Apartment_Lights_hardwired,    !- Name
    F2 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 SE Apartment_Lights_hardwired,    !- Name
    F2 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 NE Apartment_Lights_hardwired,    !- Name
    F2 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 N1 Apartment_Lights_hardwired,    !- Name
    F2 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 N2 Apartment_Lights_hardwired,    !- Name
    F2 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 S1 Apartment_Lights_hardwired,    !- Name
    F2 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 S2 Apartment_Lights_hardwired,    !- Name
    F2 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 Corridor_Lights_hardwired,    !- Name
    F2 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 SW Apartment_Lights_hardwired,    !- Name
    F3 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 NW Apartment_Lights_hardwired,    !- Name
    F3 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 SE Apartment_Lights_hardwired,    !- Name
    F3 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 NE Apartment_Lights_hardwired,    !- Name
    F3 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 N1 Apartment_Lights_hardwired,    !- Name
    F3 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 N2 Apartment_Lights_hardwired,    !- Name
    F3 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 S1 Apartment_Lights_hardwired,    !- Name
    F3 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 S2 Apartment_Lights_hardwired,    !- Name
    F3 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 Corridor_Lights_hardwired,    !- Name
    F3 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 SW Apartment_Lights_hardwired,    !- Name
    F4 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 NW Apartment_Lights_hardwired,    !- Name
    F4 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 SE Apartment_Lights_hardwired,    !- Name
    F4 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 NE Apartment_Lights_hardwired,    !- Name
    F4 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 N1 Apartment_Lights_hardwired,    !- Name
    F4 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 N2 Apartment_Lights_hardwired,    !- Name
    F4 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 S1 Apartment_Lights_hardwired,    !- Name
    F4 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 S2 Apartment_Lights_hardwired,    !- Name
    F4 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 Corridor_Lights_hardwired,    !- Name
    F4 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SW Apartment_Lights_hardwired,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NW Apartment_Lights_hardwired,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SE Apartment_Lights_hardwired,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NE Apartment_Lights_hardwired,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N1 Apartment_Lights_hardwired,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N2 Apartment_Lights_hardwired,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S1 Apartment_Lights_hardwired,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S2 Apartment_Lights_hardwired,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M Corridor_Lights_hardwired,    !- Name
    M Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 SW Apartment_Lights_hardwired,    !- Name
    F6 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 NW Apartment_Lights_hardwired,    !- Name
    F6 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 SE Apartment_Lights_hardwired,    !- Name
    F6 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 NE Apartment_Lights_hardwired,    !- Name
    F6 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 N1 Apartment_Lights_hardwired,    !- Name
    F6 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 N2 Apartment_Lights_hardwired,    !- Name
    F6 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 S1 Apartment_Lights_hardwired,    !- Name
    F6 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 S2 Apartment_Lights_hardwired,    !- Name
    F6 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 Corridor_Lights_hardwired,    !- Name
    F6 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 SW Apartment_Lights_hardwired,    !- Name
    F7 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 NW Apartment_Lights_hardwired,    !- Name
    F7 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 SE Apartment_Lights_hardwired,    !- Name
    F7 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 NE Apartment_Lights_hardwired,    !- Name
    F7 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 N1 Apartment_Lights_hardwired,    !- Name
    F7 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 N2 Apartment_Lights_hardwired,    !- Name
    F7 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 S1 Apartment_Lights_hardwired,    !- Name
    F7 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 S2 Apartment_Lights_hardwired,    !- Name
    F7 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 Corridor_Lights_hardwired,    !- Name
    F7 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 SW Apartment_Lights_hardwired,    !- Name
    F8 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 NW Apartment_Lights_hardwired,    !- Name
    F8 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 SE Apartment_Lights_hardwired,    !- Name
    F8 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 NE Apartment_Lights_hardwired,    !- Name
    F8 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 N1 Apartment_Lights_hardwired,    !- Name
    F8 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 N2 Apartment_Lights_hardwired,    !- Name
    F8 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 S1 Apartment_Lights_hardwired,    !- Name
    F8 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 S2 Apartment_Lights_hardwired,    !- Name
    F8 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 Corridor_Lights_hardwired,    !- Name
    F8 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 SW Apartment_Lights_hardwired,    !- Name
    F9 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 NW Apartment_Lights_hardwired,    !- Name
    F9 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 SE Apartment_Lights_hardwired,    !- Name
    F9 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 NE Apartment_Lights_hardwired,    !- Name
    F9 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 N1 Apartment_Lights_hardwired,    !- Name
    F9 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 N2 Apartment_Lights_hardwired,    !- Name
    F9 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 S1 Apartment_Lights_hardwired,    !- Name
    F9 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 S2 Apartment_Lights_hardwired,    !- Name
    F9 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 Corridor_Lights_hardwired,    !- Name
    F9 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T SW Apartment_Lights_hardwired,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NW Apartment_Lights_hardwired,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T SE Apartment_Lights_hardwired,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NE Apartment_Lights_hardwired,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N1 Apartment_Lights_hardwired,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N2 Apartment_Lights_hardwired,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S1 Apartment_Lights_hardwired,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S2 Apartment_Lights_hardwired,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T Corridor_Lights_hardwired,    !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    LTG_COR_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.295843925,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G SW Apartment_Lights_plugin,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NW Apartment_Lights_plugin,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NE Apartment_Lights_plugin,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N1 Apartment_Lights_plugin,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N2 Apartment_Lights_plugin,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S1 Apartment_Lights_plugin,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S2 Apartment_Lights_plugin,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 SW Apartment_Lights_plugin,    !- Name
    F2 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 NW Apartment_Lights_plugin,    !- Name
    F2 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 SE Apartment_Lights_plugin,    !- Name
    F2 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 NE Apartment_Lights_plugin,    !- Name
    F2 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 N1 Apartment_Lights_plugin,    !- Name
    F2 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 N2 Apartment_Lights_plugin,    !- Name
    F2 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 S1 Apartment_Lights_plugin,    !- Name
    F2 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F2 S2 Apartment_Lights_plugin,    !- Name
    F2 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 SW Apartment_Lights_plugin,    !- Name
    F3 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 NW Apartment_Lights_plugin,    !- Name
    F3 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 SE Apartment_Lights_plugin,    !- Name
    F3 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 NE Apartment_Lights_plugin,    !- Name
    F3 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 N1 Apartment_Lights_plugin,    !- Name
    F3 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 N2 Apartment_Lights_plugin,    !- Name
    F3 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 S1 Apartment_Lights_plugin,    !- Name
    F3 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F3 S2 Apartment_Lights_plugin,    !- Name
    F3 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 SW Apartment_Lights_plugin,    !- Name
    F4 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 NW Apartment_Lights_plugin,    !- Name
    F4 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 SE Apartment_Lights_plugin,    !- Name
    F4 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 NE Apartment_Lights_plugin,    !- Name
    F4 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 N1 Apartment_Lights_plugin,    !- Name
    F4 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 N2 Apartment_Lights_plugin,    !- Name
    F4 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 S1 Apartment_Lights_plugin,    !- Name
    F4 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F4 S2 Apartment_Lights_plugin,    !- Name
    F4 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SW Apartment_Lights_plugin,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NW Apartment_Lights_plugin,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SE Apartment_Lights_plugin,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NE Apartment_Lights_plugin,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N1 Apartment_Lights_plugin,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N2 Apartment_Lights_plugin,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S1 Apartment_Lights_plugin,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S2 Apartment_Lights_plugin,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 SW Apartment_Lights_plugin,    !- Name
    F6 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 NW Apartment_Lights_plugin,    !- Name
    F6 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 SE Apartment_Lights_plugin,    !- Name
    F6 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 NE Apartment_Lights_plugin,    !- Name
    F6 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 N1 Apartment_Lights_plugin,    !- Name
    F6 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 N2 Apartment_Lights_plugin,    !- Name
    F6 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 S1 Apartment_Lights_plugin,    !- Name
    F6 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F6 S2 Apartment_Lights_plugin,    !- Name
    F6 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 SW Apartment_Lights_plugin,    !- Name
    F7 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 NW Apartment_Lights_plugin,    !- Name
    F7 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 SE Apartment_Lights_plugin,    !- Name
    F7 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 NE Apartment_Lights_plugin,    !- Name
    F7 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 N1 Apartment_Lights_plugin,    !- Name
    F7 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 N2 Apartment_Lights_plugin,    !- Name
    F7 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 S1 Apartment_Lights_plugin,    !- Name
    F7 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F7 S2 Apartment_Lights_plugin,    !- Name
    F7 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 SW Apartment_Lights_plugin,    !- Name
    F8 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 NW Apartment_Lights_plugin,    !- Name
    F8 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 SE Apartment_Lights_plugin,    !- Name
    F8 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 NE Apartment_Lights_plugin,    !- Name
    F8 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 N1 Apartment_Lights_plugin,    !- Name
    F8 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 N2 Apartment_Lights_plugin,    !- Name
    F8 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 S1 Apartment_Lights_plugin,    !- Name
    F8 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F8 S2 Apartment_Lights_plugin,    !- Name
    F8 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 SW Apartment_Lights_plugin,    !- Name
    F9 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 NW Apartment_Lights_plugin,    !- Name
    F9 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 SE Apartment_Lights_plugin,    !- Name
    F9 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 NE Apartment_Lights_plugin,    !- Name
    F9 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 N1 Apartment_Lights_plugin,    !- Name
    F9 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 N2 Apartment_Lights_plugin,    !- Name
    F9 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 S1 Apartment_Lights_plugin,    !- Name
    F9 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F9 S2 Apartment_Lights_plugin,    !- Name
    F9 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T SW Apartment_Lights_plugin,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NW Apartment_Lights_plugin,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T SE Apartment_Lights_plugin,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NE Apartment_Lights_plugin,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N1 Apartment_Lights_plugin,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N2 Apartment_Lights_plugin,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S1 Apartment_Lights_plugin,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S2 Apartment_Lights_plugin,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    LTG_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.906255813,              !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    G SW Apartment_Plug_GSW_Equip,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G NW Apartment_Plug_GNW_Equip,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office_Plug_Office_Equip,    !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    EQP_OFF_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G NE Apartment_Plug_GNE_Equip,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G N1 Apartment_Plug_GN1_Equip,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G N2 Apartment_Plug_GN2_Equip,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G S1 Apartment_Plug_GS1_Equip,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G S2 Apartment_Plug_GS2_Equip,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 SW Apartment_Plug_MSW_Equip,    !- Name
    F2 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 NW Apartment_Plug_MNW_Equip,    !- Name
    F2 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 SE Apartment_Plug_MSE_Equip,    !- Name
    F2 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 NE Apartment_Plug_MNE_Equip,    !- Name
    F2 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 N1 Apartment_Plug_MN1_Equip,    !- Name
    F2 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 N2 Apartment_Plug_MN2_Equip,    !- Name
    F2 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 S1 Apartment_Plug_MS1_Equip,    !- Name
    F2 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F2 S2 Apartment_Plug_MS2_Equip,    !- Name
    F2 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 SW Apartment_Plug_MSW_Equip,    !- Name
    F3 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 NW Apartment_Plug_MNW_Equip,    !- Name
    F3 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 SE Apartment_Plug_MSE_Equip,    !- Name
    F3 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 NE Apartment_Plug_MNE_Equip,    !- Name
    F3 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 N1 Apartment_Plug_MN1_Equip,    !- Name
    F3 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 N2 Apartment_Plug_MN2_Equip,    !- Name
    F3 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 S1 Apartment_Plug_MS1_Equip,    !- Name
    F3 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F3 S2 Apartment_Plug_MS2_Equip,    !- Name
    F3 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 SW Apartment_Plug_MSW_Equip,    !- Name
    F4 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 NW Apartment_Plug_MNW_Equip,    !- Name
    F4 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 SE Apartment_Plug_MSE_Equip,    !- Name
    F4 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 NE Apartment_Plug_MNE_Equip,    !- Name
    F4 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 N1 Apartment_Plug_MN1_Equip,    !- Name
    F4 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 N2 Apartment_Plug_MN2_Equip,    !- Name
    F4 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 S1 Apartment_Plug_MS1_Equip,    !- Name
    F4 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F4 S2 Apartment_Plug_MS2_Equip,    !- Name
    F4 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M SW Apartment_Plug_MSW_Equip,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M NW Apartment_Plug_MNW_Equip,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M SE Apartment_Plug_MSE_Equip,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M NE Apartment_Plug_MNE_Equip,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M N1 Apartment_Plug_MN1_Equip,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M N2 Apartment_Plug_MN2_Equip,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M S1 Apartment_Plug_MS1_Equip,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M S2 Apartment_Plug_MS2_Equip,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 SW Apartment_Plug_MSW_Equip,    !- Name
    F6 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 NW Apartment_Plug_MNW_Equip,    !- Name
    F6 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 SE Apartment_Plug_MSE_Equip,    !- Name
    F6 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 NE Apartment_Plug_MNE_Equip,    !- Name
    F6 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 N1 Apartment_Plug_MN1_Equip,    !- Name
    F6 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 N2 Apartment_Plug_MN2_Equip,    !- Name
    F6 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 S1 Apartment_Plug_MS1_Equip,    !- Name
    F6 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F6 S2 Apartment_Plug_MS2_Equip,    !- Name
    F6 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 SW Apartment_Plug_MSW_Equip,    !- Name
    F7 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 NW Apartment_Plug_MNW_Equip,    !- Name
    F7 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 SE Apartment_Plug_MSE_Equip,    !- Name
    F7 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 NE Apartment_Plug_MNE_Equip,    !- Name
    F7 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 N1 Apartment_Plug_MN1_Equip,    !- Name
    F7 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 N2 Apartment_Plug_MN2_Equip,    !- Name
    F7 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 S1 Apartment_Plug_MS1_Equip,    !- Name
    F7 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F7 S2 Apartment_Plug_MS2_Equip,    !- Name
    F7 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 SW Apartment_Plug_MSW_Equip,    !- Name
    F8 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 NW Apartment_Plug_MNW_Equip,    !- Name
    F8 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 SE Apartment_Plug_MSE_Equip,    !- Name
    F8 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 NE Apartment_Plug_MNE_Equip,    !- Name
    F8 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 N1 Apartment_Plug_MN1_Equip,    !- Name
    F8 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 N2 Apartment_Plug_MN2_Equip,    !- Name
    F8 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 S1 Apartment_Plug_MS1_Equip,    !- Name
    F8 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F8 S2 Apartment_Plug_MS2_Equip,    !- Name
    F8 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 SW Apartment_Plug_MSW_Equip,    !- Name
    F9 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 NW Apartment_Plug_MNW_Equip,    !- Name
    F9 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 SE Apartment_Plug_MSE_Equip,    !- Name
    F9 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 NE Apartment_Plug_MNE_Equip,    !- Name
    F9 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 N1 Apartment_Plug_MN1_Equip,    !- Name
    F9 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 N2 Apartment_Plug_MN2_Equip,    !- Name
    F9 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 S1 Apartment_Plug_MS1_Equip,    !- Name
    F9 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    F9 S2 Apartment_Plug_MS2_Equip,    !- Name
    F9 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T SW Apartment_Plug_TSW_Equip,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T NW Apartment_Plug_TNW_Equip,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T SE Apartment_Plug_TSE_Equip,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T NE Apartment_Plug_TNE_Equip,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T N1 Apartment_Plug_TN1_Equip,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T N2 Apartment_Plug_TN2_Equip,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T S1 Apartment_Plug_TS1_Equip,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T S2 Apartment_Plug_TS2_Equip,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T Corridor_Elevators_Equip,    !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20370,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0.95,                     !- Fraction Lost
    ElevatorLift;             !- EndUse Subcategory

ElectricEquipment,
    Elevators_Lights_Fan,     !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    63,                       !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0.95,                     !- Fraction Lost
    ElevatorLightsFan;        !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    G SW Apartment_Infiltration,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G NW Apartment_Infiltration,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,      !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G NE Apartment_Infiltration,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G N1 Apartment_Infiltration,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G N2 Apartment_Infiltration,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G S1 Apartment_Infiltration,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G S2 Apartment_Infiltration,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G Corridor_Infiltration,    !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,            !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    1.008078792,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 SW Apartment_Infiltration,    !- Name
    F2 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 NW Apartment_Infiltration,    !- Name
    F2 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 SE Apartment_Infiltration,    !- Name
    F2 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 NE Apartment_Infiltration,    !- Name
    F2 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 N1 Apartment_Infiltration,    !- Name
    F2 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 N2 Apartment_Infiltration,    !- Name
    F2 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 S1 Apartment_Infiltration,    !- Name
    F2 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 S2 Apartment_Infiltration,    !- Name
    F2 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F2 Corridor_Infiltration,    !- Name
    F2 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 SW Apartment_Infiltration,    !- Name
    F3 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 NW Apartment_Infiltration,    !- Name
    F3 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 SE Apartment_Infiltration,    !- Name
    F3 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 NE Apartment_Infiltration,    !- Name
    F3 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 N1 Apartment_Infiltration,    !- Name
    F3 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 N2 Apartment_Infiltration,    !- Name
    F3 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 S1 Apartment_Infiltration,    !- Name
    F3 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 S2 Apartment_Infiltration,    !- Name
    F3 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F3 Corridor_Infiltration,    !- Name
    F3 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 SW Apartment_Infiltration,    !- Name
    F4 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 NW Apartment_Infiltration,    !- Name
    F4 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 SE Apartment_Infiltration,    !- Name
    F4 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 NE Apartment_Infiltration,    !- Name
    F4 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 N1 Apartment_Infiltration,    !- Name
    F4 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 N2 Apartment_Infiltration,    !- Name
    F4 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 S1 Apartment_Infiltration,    !- Name
    F4 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 S2 Apartment_Infiltration,    !- Name
    F4 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F4 Corridor_Infiltration,    !- Name
    F4 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M SW Apartment_Infiltration,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M NW Apartment_Infiltration,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M SE Apartment_Infiltration,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M NE Apartment_Infiltration,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M N1 Apartment_Infiltration,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M N2 Apartment_Infiltration,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M S1 Apartment_Infiltration,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M S2 Apartment_Infiltration,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M Corridor_Infiltration,    !- Name
    M Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 SW Apartment_Infiltration,    !- Name
    F6 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 NW Apartment_Infiltration,    !- Name
    F6 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 SE Apartment_Infiltration,    !- Name
    F6 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 NE Apartment_Infiltration,    !- Name
    F6 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 N1 Apartment_Infiltration,    !- Name
    F6 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 N2 Apartment_Infiltration,    !- Name
    F6 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 S1 Apartment_Infiltration,    !- Name
    F6 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 S2 Apartment_Infiltration,    !- Name
    F6 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F6 Corridor_Infiltration,    !- Name
    F6 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 SW Apartment_Infiltration,    !- Name
    F7 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 NW Apartment_Infiltration,    !- Name
    F7 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 SE Apartment_Infiltration,    !- Name
    F7 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 NE Apartment_Infiltration,    !- Name
    F7 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 N1 Apartment_Infiltration,    !- Name
    F7 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 N2 Apartment_Infiltration,    !- Name
    F7 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 S1 Apartment_Infiltration,    !- Name
    F7 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 S2 Apartment_Infiltration,    !- Name
    F7 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F7 Corridor_Infiltration,    !- Name
    F7 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 SW Apartment_Infiltration,    !- Name
    F8 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 NW Apartment_Infiltration,    !- Name
    F8 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 SE Apartment_Infiltration,    !- Name
    F8 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 NE Apartment_Infiltration,    !- Name
    F8 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 N1 Apartment_Infiltration,    !- Name
    F8 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 N2 Apartment_Infiltration,    !- Name
    F8 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 S1 Apartment_Infiltration,    !- Name
    F8 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 S2 Apartment_Infiltration,    !- Name
    F8 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F8 Corridor_Infiltration,    !- Name
    F8 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 SW Apartment_Infiltration,    !- Name
    F9 SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 NW Apartment_Infiltration,    !- Name
    F9 NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 SE Apartment_Infiltration,    !- Name
    F9 SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 NE Apartment_Infiltration,    !- Name
    F9 NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 N1 Apartment_Infiltration,    !- Name
    F9 N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 N2 Apartment_Infiltration,    !- Name
    F9 N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 S1 Apartment_Infiltration,    !- Name
    F9 S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 S2 Apartment_Infiltration,    !- Name
    F9 S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    F9 Corridor_Infiltration,    !- Name
    F9 Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00056896,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T SW Apartment_Infiltration,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226844352,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T NW Apartment_Infiltration,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226844352,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T SE Apartment_Infiltration,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226844352,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T NE Apartment_Infiltration,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226844352,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T N1 Apartment_Infiltration,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000162551872,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T N2 Apartment_Infiltration,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000162551872,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T S1 Apartment_Infiltration,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000162551872,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T S2 Apartment_Infiltration,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000162551872,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T Corridor_Infiltration,    !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    6.6170048e-05,            !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,    !- Name
    G SW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,    !- Name
    G NW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G NE Apartment Sliding Door Ventilation,    !- Name
    G NE Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G N1 Apartment Sliding Door Ventilation,    !- Name
    G N1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G N2 Apartment Sliding Door Ventilation,    !- Name
    G N2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G S1 Apartment Sliding Door Ventilation,    !- Name
    G S1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
