    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F4 N2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F4 S1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F4 S2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M SW,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M NW,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M SE,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M NE,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M N1,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M N2,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M S1,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M S2,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 SW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 NW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 SE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 NE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 N1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 N2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 S1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F6 S2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 SW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 NW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 SE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 NE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 N1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 N2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 S1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F7 S2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 SW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 NW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 SE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 NE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 N1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 N2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 S1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F8 S2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 SW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 NW,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 SE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 NE,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 N1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 N2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 S1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop F9 S2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T SW,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T NW,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T SE,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T NE,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T N1,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T N2,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T S1,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop T S2,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    14,                       !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:Plant,
    SHWSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

Sizing:Plant,
    Single Water Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    30,                       !- Design Loop Exit Temperature
    11;                       !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    G SW Apartment Thermostat,    !- Name
    G SW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G NW Apartment Thermostat,    !- Name
    G NW Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    Office Thermostat,        !- Name
    Office,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    OffCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    OffHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    Office Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G NE Apartment Thermostat,    !- Name
    G NE Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G N1 Apartment Thermostat,    !- Name
    G N1 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G N2 Apartment Thermostat,    !- Name
    G N2 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G S1 Apartment Thermostat,    !- Name
    G S1 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G S2 Apartment Thermostat,    !- Name
    G S2 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 SW Apartment Thermostat,    !- Name
    F2 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 NW Apartment Thermostat,    !- Name
    F2 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 SE Apartment Thermostat,    !- Name
    F2 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 NE Apartment Thermostat,    !- Name
    F2 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 N1 Apartment Thermostat,    !- Name
    F2 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 N2 Apartment Thermostat,    !- Name
    F2 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 S1 Apartment Thermostat,    !- Name
    F2 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F2 S2 Apartment Thermostat,    !- Name
    F2 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 SW Apartment Thermostat,    !- Name
    F3 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 NW Apartment Thermostat,    !- Name
    F3 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 SE Apartment Thermostat,    !- Name
    F3 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 NE Apartment Thermostat,    !- Name
    F3 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 N1 Apartment Thermostat,    !- Name
    F3 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 N2 Apartment Thermostat,    !- Name
    F3 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 S1 Apartment Thermostat,    !- Name
    F3 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F3 S2 Apartment Thermostat,    !- Name
    F3 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 SW Apartment Thermostat,    !- Name
    F4 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 NW Apartment Thermostat,    !- Name
    F4 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 SE Apartment Thermostat,    !- Name
    F4 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 NE Apartment Thermostat,    !- Name
    F4 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 N1 Apartment Thermostat,    !- Name
    F4 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 N2 Apartment Thermostat,    !- Name
    F4 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 S1 Apartment Thermostat,    !- Name
    F4 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F4 S2 Apartment Thermostat,    !- Name
    F4 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M SW Apartment Thermostat,    !- Name
    M SW Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M NW Apartment Thermostat,    !- Name
    M NW Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M SE Apartment Thermostat,    !- Name
    M SE Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M NE Apartment Thermostat,    !- Name
    M NE Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M N1 Apartment Thermostat,    !- Name
    M N1 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M N2 Apartment Thermostat,    !- Name
    M N2 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M S1 Apartment Thermostat,    !- Name
    M S1 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M S2 Apartment Thermostat,    !- Name
    M S2 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 SW Apartment Thermostat,    !- Name
    F6 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 NW Apartment Thermostat,    !- Name
    F6 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 SE Apartment Thermostat,    !- Name
    F6 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 NE Apartment Thermostat,    !- Name
    F6 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 N1 Apartment Thermostat,    !- Name
    F6 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 N2 Apartment Thermostat,    !- Name
    F6 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 S1 Apartment Thermostat,    !- Name
    F6 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F6 S2 Apartment Thermostat,    !- Name
    F6 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 SW Apartment Thermostat,    !- Name
    F7 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 NW Apartment Thermostat,    !- Name
    F7 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 SE Apartment Thermostat,    !- Name
    F7 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 NE Apartment Thermostat,    !- Name
    F7 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 N1 Apartment Thermostat,    !- Name
    F7 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 N2 Apartment Thermostat,    !- Name
    F7 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 S1 Apartment Thermostat,    !- Name
    F7 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F7 S2 Apartment Thermostat,    !- Name
    F7 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 SW Apartment Thermostat,    !- Name
    F8 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 NW Apartment Thermostat,    !- Name
    F8 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 SE Apartment Thermostat,    !- Name
    F8 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 NE Apartment Thermostat,    !- Name
    F8 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 N1 Apartment Thermostat,    !- Name
    F8 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 N2 Apartment Thermostat,    !- Name
    F8 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 S1 Apartment Thermostat,    !- Name
    F8 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F8 S2 Apartment Thermostat,    !- Name
    F8 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 SW Apartment Thermostat,    !- Name
    F9 SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 NW Apartment Thermostat,    !- Name
    F9 NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 SE Apartment Thermostat,    !- Name
    F9 SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 NE Apartment Thermostat,    !- Name
    F9 NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 N1 Apartment Thermostat,    !- Name
    F9 N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 N2 Apartment Thermostat,    !- Name
    F9 N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 S1 Apartment Thermostat,    !- Name
    F9 S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    F9 S2 Apartment Thermostat,    !- Name
    F9 S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T SW Apartment Thermostat,    !- Name
    T SW Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T NW Apartment Thermostat,    !- Name
    T NW Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T SE Apartment Thermostat,    !- Name
    T SE Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T NE Apartment Thermostat,    !- Name
    T NE Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T N1 Apartment Thermostat,    !- Name
    T N1 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T N2 Apartment Thermostat,    !- Name
    T N2 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T S1 Apartment Thermostat,    !- Name
    T S1 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T S2 Apartment Thermostat,    !- Name
    T S2 Apartment,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;    !- Control 3 Name

ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,       !- Name
    HTGSETP_APT_SCH;          !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,       !- Name
    HTGSETP_DESIGN_OFF_SCH;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,       !- Name
    CLGSETP_APT_SCH;          !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,       !- Name
    CLGSETP_DESIGN_OFF_SCH;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    S Apartment Cooling Setpoints Dual SP Control,    !- Name
    S HTGSETP_APT_SCH,        !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    N Apartment Cooling Setpoints Dual SP Control,    !- Name
    N HTGSETP_APT_SCH,        !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Apartment Cooling Setpoints Dual SP Control,    !- Name
    HTGSETP_APT_SCH,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_APT_SCH;          !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office Cooling Setpoints Dual SP Control,    !- Name
    HTGSETP_OFF_SCH_Yes_Optimum,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_Yes_Optimum;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EnergyRecoveryVentilator,
    G SW Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    G NW Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    G NE Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    G N1 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    G N2 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    G S1 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    G S2 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    G S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    G S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    G S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    G S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F2 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F2 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F2 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F2 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F2 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F3 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F3 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F3 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F3 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F3 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F4 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F4 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F4 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F4 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F4 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M SW Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M NW Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M SE Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M NE Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M N1 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M N2 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M S1 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    M S2 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    M S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    M S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    M S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    M S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F6 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F6 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F6 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F6 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F6 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F7 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F7 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F7 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F7 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F7 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F8 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F8 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F8 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F8 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F8 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 SW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 NW Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 SE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 NE Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 N1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 N2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 S1 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    F9 S2 Apartment ERV,      !- Name
    All On,                   !- Availability Schedule Name
    F9 S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    F9 S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    F9 S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    F9 S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T SW Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T SW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T SW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T SW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T SW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T NW Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T NW Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T NW Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T NW Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T NW Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T SE Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T SE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T SE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T SE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T SE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T NE Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T NE Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T NE Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T NE Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T NE Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T N1 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T N1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T N1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T N1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T N1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T N2 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T N2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T N2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T N2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T N2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T S1 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T S1 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T S1 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T S1 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T S1 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
    T S2 Apartment ERV,       !- Name
    All On,                   !- Availability Schedule Name
    T S2 Apartment OA Heat Exchanger,    !- Heat Exchanger Name
    0.025957109,              !- Supply Air Flow Rate
    0.025957109,              !- Exhaust Air Flow Rate
    T S2 Apartment ERV Sup Fan,    !- Supply Air Fan Name
    T S2 Apartment ERV Exh Fan,    !- Exhaust Air Fan Name
    T S2 Apartment ERV Ctrl;    !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T SW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NW Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T SE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NE Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S1 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S2 Apartment ERV Ctrl,    !- Name
    ,                         !- Temperature High Limit
    ,                         !- Temperature Low Limit
    ,                         !- Enthalpy High Limit
    ,                         !- Dewpoint Temperature Limit
    ,                         !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,    !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,    !- Exhaust Air Enthalpy Limit
    ,                         !- Time of Day Economizer Flow Control Schedule Name
    No,                       !- High Humidity Control Flag
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    No;                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office Direct Air,        !- Name
    All On,                   !- Availability Schedule Name
    Office Supply Inlet ATInlet,    !- Air Inlet Node Name
    Office Supply Inlet,      !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    G S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    G S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F2 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F2 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F2 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F3 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F3 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F3 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F4 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F4 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F4 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    M S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    M S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F6 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F6 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F6 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F7 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F7 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F7 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F8 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F8 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F8 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    F9 S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    F9 S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    F9 S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T SW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T SW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NW Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T NW Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T NW Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T SE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T SE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NE Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T NE Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T NE Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T N1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T N1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T N2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T N2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S1 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T S1 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T S1 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S2 Apartment Direct Air,    !- Name
    All On,                   !- Availability Schedule Name
    T S2 Apartment Supply Inlet ATInlet,    !- Air Inlet Node Name
    T S2 Apartment Supply Inlet,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    G SW Apartment Direct Air ADU,    !- Name
    G SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    G NW Apartment Direct Air ADU,    !- Name
    G NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Office Direct Air ADU,    !- Name
    Office Supply Inlet,      !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Office Direct Air;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    G NE Apartment Direct Air ADU,    !- Name
    G NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    G N1 Apartment Direct Air ADU,    !- Name
    G N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    G N2 Apartment Direct Air ADU,    !- Name
    G N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    G S1 Apartment Direct Air ADU,    !- Name
    G S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    G S2 Apartment Direct Air ADU,    !- Name
    G S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 SW Apartment Direct Air ADU,    !- Name
    F2 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 NW Apartment Direct Air ADU,    !- Name
    F2 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 SE Apartment Direct Air ADU,    !- Name
    F2 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 NE Apartment Direct Air ADU,    !- Name
    F2 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 N1 Apartment Direct Air ADU,    !- Name
    F2 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 N2 Apartment Direct Air ADU,    !- Name
    F2 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 S1 Apartment Direct Air ADU,    !- Name
    F2 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F2 S2 Apartment Direct Air ADU,    !- Name
    F2 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F2 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 SW Apartment Direct Air ADU,    !- Name
    F3 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 NW Apartment Direct Air ADU,    !- Name
    F3 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 SE Apartment Direct Air ADU,    !- Name
    F3 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 NE Apartment Direct Air ADU,    !- Name
    F3 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 N1 Apartment Direct Air ADU,    !- Name
    F3 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 N2 Apartment Direct Air ADU,    !- Name
    F3 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 S1 Apartment Direct Air ADU,    !- Name
    F3 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F3 S2 Apartment Direct Air ADU,    !- Name
    F3 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F3 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 SW Apartment Direct Air ADU,    !- Name
    F4 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 NW Apartment Direct Air ADU,    !- Name
    F4 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 SE Apartment Direct Air ADU,    !- Name
    F4 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 NE Apartment Direct Air ADU,    !- Name
    F4 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 N1 Apartment Direct Air ADU,    !- Name
    F4 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 N2 Apartment Direct Air ADU,    !- Name
    F4 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 S1 Apartment Direct Air ADU,    !- Name
    F4 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F4 S2 Apartment Direct Air ADU,    !- Name
    F4 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F4 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M SW Apartment Direct Air ADU,    !- Name
    M SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M NW Apartment Direct Air ADU,    !- Name
    M NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M SE Apartment Direct Air ADU,    !- Name
    M SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M NE Apartment Direct Air ADU,    !- Name
    M NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M N1 Apartment Direct Air ADU,    !- Name
    M N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M N2 Apartment Direct Air ADU,    !- Name
    M N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M S1 Apartment Direct Air ADU,    !- Name
    M S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    M S2 Apartment Direct Air ADU,    !- Name
    M S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    M S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 SW Apartment Direct Air ADU,    !- Name
    F6 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 NW Apartment Direct Air ADU,    !- Name
    F6 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 SE Apartment Direct Air ADU,    !- Name
    F6 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 NE Apartment Direct Air ADU,    !- Name
    F6 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 N1 Apartment Direct Air ADU,    !- Name
    F6 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 N2 Apartment Direct Air ADU,    !- Name
    F6 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 S1 Apartment Direct Air ADU,    !- Name
    F6 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F6 S2 Apartment Direct Air ADU,    !- Name
    F6 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F6 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 SW Apartment Direct Air ADU,    !- Name
    F7 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 NW Apartment Direct Air ADU,    !- Name
    F7 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 SE Apartment Direct Air ADU,    !- Name
    F7 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 NE Apartment Direct Air ADU,    !- Name
    F7 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 N1 Apartment Direct Air ADU,    !- Name
    F7 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 N2 Apartment Direct Air ADU,    !- Name
    F7 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 S1 Apartment Direct Air ADU,    !- Name
    F7 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F7 S2 Apartment Direct Air ADU,    !- Name
    F7 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F7 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 SW Apartment Direct Air ADU,    !- Name
    F8 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 NW Apartment Direct Air ADU,    !- Name
    F8 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 SE Apartment Direct Air ADU,    !- Name
    F8 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 NE Apartment Direct Air ADU,    !- Name
    F8 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 N1 Apartment Direct Air ADU,    !- Name
    F8 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 N2 Apartment Direct Air ADU,    !- Name
    F8 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 S1 Apartment Direct Air ADU,    !- Name
    F8 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F8 S2 Apartment Direct Air ADU,    !- Name
    F8 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F8 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 SW Apartment Direct Air ADU,    !- Name
    F9 SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 NW Apartment Direct Air ADU,    !- Name
    F9 NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 SE Apartment Direct Air ADU,    !- Name
    F9 SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 NE Apartment Direct Air ADU,    !- Name
    F9 NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 N1 Apartment Direct Air ADU,    !- Name
    F9 N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 N2 Apartment Direct Air ADU,    !- Name
    F9 N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 S1 Apartment Direct Air ADU,    !- Name
    F9 S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    F9 S2 Apartment Direct Air ADU,    !- Name
    F9 S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    F9 S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T SW Apartment Direct Air ADU,    !- Name
    T SW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T SW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T NW Apartment Direct Air ADU,    !- Name
    T NW Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T NW Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T SE Apartment Direct Air ADU,    !- Name
    T SE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T SE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T NE Apartment Direct Air ADU,    !- Name
    T NE Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T NE Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T N1 Apartment Direct Air ADU,    !- Name
    T N1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T N1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T N2 Apartment Direct Air ADU,    !- Name
    T N2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T N2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T S1 Apartment Direct Air ADU,    !- Name
    T S1 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T S1 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    T S2 Apartment Direct Air ADU,    !- Name
    T S2 Apartment Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T S2 Apartment Direct Air;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    G SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G SW Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    G NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G NW Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Office Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Office Direct Air ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G NE Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    G N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G N1 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    G N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G N2 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    G S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G S1 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    G S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    G S2 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    G S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F2 S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F2 S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F2 S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F3 S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F3 S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F3 S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F4 S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F4 S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F4 S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M SW Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M NW Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M SE Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M NE Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M N1 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M N2 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M S1 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    M S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    M S2 Apartment ERV,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    M S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F6 S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F6 S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F6 S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F7 S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F7 S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F7 S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 SW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 SW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 NW Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 NW Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 SE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 SE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 NE Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 NE Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 N1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 N1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 N2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 N2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 S1 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 S1 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    F8 S2 Apartment Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    F8 S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    F8 S2 Apartment Direct Air ADU,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
