    WAHPHeatCapCurve22,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve22,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve23,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve23,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve24,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve24,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve25,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve25,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve26,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve26,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve27,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve27,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve28,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve28,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve29,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve29,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve30,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve30,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve31,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve31,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve32,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve32,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve33,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve33,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve34,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve34,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve35,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve35,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve36,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve36,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve37,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve37,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve38,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve38,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve39,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve39,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve40,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve40,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve41,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve41,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve42,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve42,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve43,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve43,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve44,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve44,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve45,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve45,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve46,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve46,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve47,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve47,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve48,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve48,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve49,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve49,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve50,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve50,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve51,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve51,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve52,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve52,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve53,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve53,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve54,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve54,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve55,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve55,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve56,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve56,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve57,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve57,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve58,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve58,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve59,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve59,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve60,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve60,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve61,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve61,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve62,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve62,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve63,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve63,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve64,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve64,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve65,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve65,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve66,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve66,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve67,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve67,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve68,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve68,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve69,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve69,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve70,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve70,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve71,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve71,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve72,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve72,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T SW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve73,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve73,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T NW,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve74,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve74,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T SE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve75,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve75,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T NE,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve76,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve76,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T N1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve77,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve77,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T N2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve78,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve78,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T S1,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve79,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve79,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T S2,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WAHPHeatCapCurve80,       !- Heating Capacity Curve Name
    WAHPHeatPowCurve80,       !- Heating Power Consumption Curve Name
    HPACHEATPLFFPLR;          !- Part Load Fraction Correlation Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    G S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    G S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    G S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    G S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    G S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F2 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F2 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F2 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F2 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F2 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F3 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F3 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F3 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F3 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F3 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F4 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F4 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F4 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F4 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F4 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    M S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    M S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    M S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    M S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    M S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F6 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F6 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F6 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F6 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F6 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F7 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F7 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F7 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F7 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F7 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F8 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F8 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F8 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F8 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F8 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    F9 S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    F9 S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    F9 S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    F9 S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    F9 S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T SW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T SW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T SW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T SW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T SW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T NW Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T NW Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T NW Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T NW Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T NW Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T SE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0,                        !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0,                        !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T SE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T SE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T SE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T SE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T NE Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T NE Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T NE Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T NE Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T NE Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T N1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T N1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T N1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T N1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T N1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T N2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T N2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T N2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T N2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T N2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T S1 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T S1 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T S1 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T S1 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T S1 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    T S2 Apartment OA Heat Exchanger,    !- Name
    AllOn_Except_DD,          !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.596,                    !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    T S2 Apartment Outside Air Node,    !- Supply Air Inlet Node Name
    T S2 Apartment ERV Outlet Node,    !- Supply Air Outlet Node Name
    T S2 Apartment Zone Exhaust Node,    !- Exhaust Air Inlet Node Name
    T S2 Apartment ERV Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    SenEffectHeatingTable,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    SenEffectCoolingTable;    !- Sensible Effectiveness of Cooling Air Flow Curve Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop Office DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    Office Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop Office Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    Office,                   !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop Office Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop Office,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop Office,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop Office,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFan_w_SB_Sch;       !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G N1,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G N2,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M SE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T SE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T N1,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T N2,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

Controller:OutdoorAir,
    AirLoop G SW OA Controller,    !- Name
    G SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G SW Return Air Inlet,    !- Return Air Node Name
    G SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G NW OA Controller,    !- Name
    G NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G NW Return Air Inlet,    !- Return Air Node Name
    G NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop Office OA Controller,    !- Name
    Office Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop Office Return Air Inlet,    !- Return Air Node Name
    Office Mixed Air Outlet,    !- Mixed Air Node Name
    Office Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G NE OA Controller,    !- Name
    G NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G NE Return Air Inlet,    !- Return Air Node Name
    G NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G N1 OA Controller,    !- Name
    G N1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G N1 Return Air Inlet,    !- Return Air Node Name
    G N1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G N1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G N2 OA Controller,    !- Name
    G N2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G N2 Return Air Inlet,    !- Return Air Node Name
    G N2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G N2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G S1 OA Controller,    !- Name
    G S1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G S1 Return Air Inlet,    !- Return Air Node Name
    G S1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G S1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G S2 OA Controller,    !- Name
    G S2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G S2 Return Air Inlet,    !- Return Air Node Name
    G S2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G S2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 SW OA Controller,    !- Name
    F2 SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 SW Return Air Inlet,    !- Return Air Node Name
    F2 SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 NW OA Controller,    !- Name
    F2 NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 NW Return Air Inlet,    !- Return Air Node Name
    F2 NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 SE OA Controller,    !- Name
    F2 SE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 SE Return Air Inlet,    !- Return Air Node Name
    F2 SE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 SE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 NE OA Controller,    !- Name
    F2 NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 NE Return Air Inlet,    !- Return Air Node Name
    F2 NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 N1 OA Controller,    !- Name
    F2 N1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 N1 Return Air Inlet,    !- Return Air Node Name
    F2 N1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 N1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 N2 OA Controller,    !- Name
    F2 N2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 N2 Return Air Inlet,    !- Return Air Node Name
    F2 N2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 N2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 S1 OA Controller,    !- Name
    F2 S1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 S1 Return Air Inlet,    !- Return Air Node Name
    F2 S1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 S1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F2 S2 OA Controller,    !- Name
    F2 S2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F2 S2 Return Air Inlet,    !- Return Air Node Name
    F2 S2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F2 S2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 SW OA Controller,    !- Name
    F3 SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 SW Return Air Inlet,    !- Return Air Node Name
    F3 SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 NW OA Controller,    !- Name
    F3 NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 NW Return Air Inlet,    !- Return Air Node Name
    F3 NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 SE OA Controller,    !- Name
    F3 SE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 SE Return Air Inlet,    !- Return Air Node Name
    F3 SE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 SE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 NE OA Controller,    !- Name
    F3 NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 NE Return Air Inlet,    !- Return Air Node Name
    F3 NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 N1 OA Controller,    !- Name
    F3 N1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 N1 Return Air Inlet,    !- Return Air Node Name
    F3 N1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 N1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 N2 OA Controller,    !- Name
    F3 N2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 N2 Return Air Inlet,    !- Return Air Node Name
    F3 N2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 N2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 S1 OA Controller,    !- Name
    F3 S1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 S1 Return Air Inlet,    !- Return Air Node Name
    F3 S1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 S1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F3 S2 OA Controller,    !- Name
    F3 S2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F3 S2 Return Air Inlet,    !- Return Air Node Name
    F3 S2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F3 S2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 SW OA Controller,    !- Name
    F4 SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 SW Return Air Inlet,    !- Return Air Node Name
    F4 SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 NW OA Controller,    !- Name
    F4 NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 NW Return Air Inlet,    !- Return Air Node Name
    F4 NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 SE OA Controller,    !- Name
    F4 SE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 SE Return Air Inlet,    !- Return Air Node Name
    F4 SE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 SE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 NE OA Controller,    !- Name
    F4 NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 NE Return Air Inlet,    !- Return Air Node Name
    F4 NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 N1 OA Controller,    !- Name
    F4 N1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 N1 Return Air Inlet,    !- Return Air Node Name
    F4 N1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 N1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 N2 OA Controller,    !- Name
    F4 N2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 N2 Return Air Inlet,    !- Return Air Node Name
    F4 N2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 N2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 S1 OA Controller,    !- Name
    F4 S1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 S1 Return Air Inlet,    !- Return Air Node Name
    F4 S1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 S1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F4 S2 OA Controller,    !- Name
    F4 S2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F4 S2 Return Air Inlet,    !- Return Air Node Name
    F4 S2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F4 S2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M SW OA Controller,    !- Name
    M SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M SW Return Air Inlet,    !- Return Air Node Name
    M SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M NW OA Controller,    !- Name
    M NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M NW Return Air Inlet,    !- Return Air Node Name
    M NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M SE OA Controller,    !- Name
    M SE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M SE Return Air Inlet,    !- Return Air Node Name
    M SE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M SE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M NE OA Controller,    !- Name
    M NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M NE Return Air Inlet,    !- Return Air Node Name
    M NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M N1 OA Controller,    !- Name
    M N1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M N1 Return Air Inlet,    !- Return Air Node Name
    M N1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M N1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M N2 OA Controller,    !- Name
    M N2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M N2 Return Air Inlet,    !- Return Air Node Name
    M N2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M N2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M S1 OA Controller,    !- Name
    M S1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M S1 Return Air Inlet,    !- Return Air Node Name
    M S1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M S1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop M S2 OA Controller,    !- Name
    M S2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop M S2 Return Air Inlet,    !- Return Air Node Name
    M S2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    M S2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 SW OA Controller,    !- Name
    F6 SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 SW Return Air Inlet,    !- Return Air Node Name
    F6 SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 NW OA Controller,    !- Name
    F6 NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 NW Return Air Inlet,    !- Return Air Node Name
    F6 NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 SE OA Controller,    !- Name
    F6 SE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 SE Return Air Inlet,    !- Return Air Node Name
    F6 SE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 SE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 NE OA Controller,    !- Name
    F6 NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 NE Return Air Inlet,    !- Return Air Node Name
    F6 NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 N1 OA Controller,    !- Name
    F6 N1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 N1 Return Air Inlet,    !- Return Air Node Name
    F6 N1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 N1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 N2 OA Controller,    !- Name
    F6 N2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 N2 Return Air Inlet,    !- Return Air Node Name
    F6 N2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 N2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 S1 OA Controller,    !- Name
    F6 S1 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 S1 Return Air Inlet,    !- Return Air Node Name
    F6 S1 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 S1 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F6 S2 OA Controller,    !- Name
    F6 S2 Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F6 S2 Return Air Inlet,    !- Return Air Node Name
    F6 S2 Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F6 S2 Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    All Off,                  !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop F7 SW OA Controller,    !- Name
    F7 SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop F7 SW Return Air Inlet,    !- Return Air Node Name
    F7 SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    F7 SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
